os_id,fecha_ingreso,fecha_entrega,cliente,marca,modelo,tipo_equipo,numero_interno,numero_serie,variante,descripcion_problema,trabajos_realizados
28044,2025-06-26 00:00:00-03,2025-09-17 00:00:00-03,MGBIO,Nellcor,N-560,oxímetro de pulso,MG 2633,11507040035,,cambio de bateria degradada - cambio de frente por rotura- control de funcionamiento ok,"Piezas reemplazadas: 
"
28045,2025-06-26 00:00:00-03,2025-07-22 00:00:00-03,NOVAMED S.A.,Konsung,9E,ASPIRADOR A BATERÍAS,,MA22030060036,,ajuste y lubricacion de bomba - control de funcionamiento ok,"Piezas reemplazadas: 
"
28046,2025-06-26 00:00:00-03,,NOVAMED S.A.,BMC,CPAP G1,CPAP,MG 4966,CTX1799J069,RESMART,control de funcinamiento ok,"Piezas reemplazadas: 
"
28048,2025-06-26 00:00:00-03,,MGBIO,Longfian,JAY-10,CONCENTRADOR DE OXÍGENO,MG 7096,MG 7096,,,
28049,2025-06-26 00:00:00-03,2025-08-19 00:00:00-03,MGBIO,Nellcor,N-595,oxímetro de pulso,MG 6697,G0588065,,cambio de bateria - control de funcionamiento ok,"Piezas reemplazadas: 
"
28085,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 4167,E2118C01068,,control de funcionamiento (tecnico :lucas humerez),"Piezas reemplazadas: 
"
28086,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 6118,E2120301147,,,
28087,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 5836,E2120301246,,"control de funcionamiento ok(tecnico:lucas humerez)
SE USO PLACA DE REPUESTO PARA EL EQUIPO ES122607189","Piezas reemplazadas: SE DA DE BAJA
"
28088,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 6389,E2120705455,,control ok,"Piezas reemplazadas: 
"
28089,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 6367,E2120705458,,control de funcionamiento ok(tecnico:lucas humerez),"Piezas reemplazadas: 
"
28090,2025-06-26 00:00:00-03,2025-07-15 00:00:00-03,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 6460,E2120706374,,control de funcionamiento ok(tecnico:lucas humerez),"Piezas reemplazadas: 
"
28091,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 5384,ES119201228,,control de funcionamiento ok(tecnico:lucas humerez),"Piezas reemplazadas: 
"
28092,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 5390,ES119301038,,control de funcionamiento ok(tecnico:lucas humerez),"Piezas reemplazadas: 
"
28093,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 5380,ES119602049,,control de funcionamiento ok(tecnico:lucas humerez),"Piezas reemplazadas: 
"
28094,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G1,CPAP,MG 6182,CSX19C1K219,RESMART,control de funcionamiento ok,"Piezas reemplazadas: 
"
28095,2025-06-26 00:00:00-03,2025-07-04 00:00:00-03,MGBIO,Philips Respironics,IN 171,CPAP,MG 3027,P133517196B16,,EQUIPOP OBSOLETO,"Piezas reemplazadas: 
"
28096,2025-06-26 00:00:00-03,2025-07-04 00:00:00-03,MGBIO,Philips Respironics,IN 171,CPAP,MG 3070,P133517813046,,EQUIOPO OBSOLETO,"Piezas reemplazadas: 
"
28097,2025-06-26 00:00:00-03,2025-07-04 00:00:00-03,PRAXAIR ARG.,Philips Respironics,Serie M,BPAP,MG 1630,M003680362,,EQUIPO OBSOLETO,"Piezas reemplazadas: 
"
28098,2025-06-26 00:00:00-03,2025-07-04 00:00:00-03,MGBIO,Philips Respironics,Serie M,BPAP,MG 1643,M003746193,,EQUIPO OBSOLETO,"Piezas reemplazadas: 
"
28099,2025-06-26 00:00:00-03,2025-07-22 00:00:00-03,PRAXAIR ARG.,BMC,CPAP G1,CPAP,MG 3726,BTX165F7307,RESMART,control de funcionamiento ok - se uso turbina y placa para repuesto del equipo BTX16B55072,"Piezas reemplazadas: SE DA DE BAJA
"
28100,2025-06-26 00:00:00-03,,MGBIO,Nellcor,N-395,OXÍMETRO DE PULSO,MG 3250,G02825778,,,
28101,2025-06-26 00:00:00-03,,MGBIO,Nellcor,N-595,oxímetro de pulso,MG 1521,G02851259,,,
28102,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 4668,H2117902065,,,
28103,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 4172,H2118A04085,,,
28104,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 5863,H2120105204,,,
28105,2025-06-26 00:00:00-03,2025-08-27 00:00:00-03,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 5547,H2120222241,,control de funcionamiento ok,"Piezas reemplazadas: 
"
28106,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G2,CPAP,MG 5873,H2120222335,,control de funcionamiento ok(tecnico:lucas humerez),"Piezas reemplazadas: 
"
28107,2025-06-26 00:00:00-03,,PRAXAIR ARG.,BMC,CPAP G1,CPAP,MG 5061,BJD18541073,RESMART,control de funcionamiento ok,"Piezas reemplazadas: 
"
28108,2025-06-26 00:00:00-03,2025-07-14 00:00:00-03,PRAXAIR ARG.,Marbel,C-500,CALENTADOR HUMIDIFICADOR,MG 3696,C8-1308,,CONTROLADO OK,"Piezas reemplazadas: 
"
28109,2025-06-26 00:00:00-03,2025-08-11 00:00:00-03,PRAXAIR ARG.,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 6414,MZJ5S121196,,cambio de filtros - limpieza intrerna - control de funcionamiento ok,"Piezas reemplazadas: 
"
28110,2025-06-26 00:00:00-03,2025-07-08 00:00:00-03,PRAXAIR ARG.,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 6435,MZJ5S121379,,"cambio de filtros - limieza del equipo - control de funcionamiento ok

(lo hizo juan)","Piezas reemplazadas: 
"
28111,2025-06-26 00:00:00-03,2025-08-18 00:00:00-03,PRAXAIR ARG.,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 6436,MZJ5S121380,,"cambo de filtros - control y limpieza

(lo hizo juan)","Piezas reemplazadas: 
"
28112,2025-06-26 00:00:00-03,2025-08-11 00:00:00-03,PRAXAIR ARG.,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 5028,MZJ5S121802,,cambio de ceolita - control de funcionamiento ok,"Piezas reemplazadas: 
"
28113,2025-06-26 00:00:00-03,,PRAXAIR ARG.,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 5025,MZJ5S121833,,"cambio de ceolita - cambio de tecla- control de funcionamiento ok

(lo hizo juan)","Piezas reemplazadas: 
"
28114,2025-06-26 00:00:00-03,2025-07-28 00:00:00-03,MGBIO,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,MG 5121,MZJ5S121985,,"cambio de ceolita - cambio de filtros  - control de funcinamento ok

(lo hizo juan)","Piezas reemplazadas: 
"
28115,2025-06-26 00:00:00-03,2025-07-22 00:00:00-03,PRAXAIR ARG.,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,MG 5136,MZJ5S122087,,se uso de repuesto,"Piezas reemplazadas: 
"
28116,2025-06-26 00:00:00-03,,PRAXAIR ARG.,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,MG 5120,MG 5120,,cambio de filtros - reemplazo de tira elastica - arreglo de flowmeter - control de funcionamiento ok - concentra 92 en 4l,"Piezas reemplazadas: 
"
28127,2025-06-26 00:00:00-03,,URBANI GUILLERMO,Konsung,KSOC-5,CONCENTRADOR DE OXÍGENO,,MC2200040014,,"control de funcionamiento del equipo en
5L : 84; 4L=92.0 ;3L= 94.6
horas de uso = 1822","Piezas reemplazadas: 
"
28052,2025-06-27 00:00:00-03,,MGBIO,BMC,CPAP G3,CPAP,MG 7063,MG 7063,,cambio de placa por presion oscilatoria,"Piezas reemplazadas: placa NS A3124U05007
"
28053,2025-06-27 00:00:00-03,,MGBIO,Kangaroo,224,BOMBA DE ALIMENTACIÓN,MG 3522,T9320594,,"no carga bateria - gabinete roto.
Se cobra cambio de manija por rotura y la reparación del gabinete","Piezas reemplazadas: CAMBIO DE BATERIAS LOTE 6375, CAMBIO DE MANIJA (ROTURA), REPARACIóN CONTACTO TECLADO, REPARACION CABLE PLANO TECLADO, REPARACIóN DE GABINETE POR ROTURAS""
27069,""reemplazo de ciolita, conector de canister  asiento de valvula (reemplazo por fuga) filtros nuevos, control limpieza."
28054,2025-06-27 00:00:00-03,,MGBIO,Kangaroo,224,BOMBA DE ALIMENTACIÓN,MG 1464,T9022575,,,
28055,2025-06-27 00:00:00-03,2025-07-14 00:00:00-03,SIED,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,,MZJ5S59864,,compresor se detiene constantemente por ceolita tapada - baja concentracion por ceolita obsoleta - control de funcionamiento con ceolita nueva ok - bateria interna de alarma obsoleta,"Piezas reemplazadas: ceolita - bateria interna 3v
"
28081,2025-06-27 00:00:00-03,2025-08-11 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 6432,MG 6432,,"cambio de ceolita - cambio de filtros control y limpieza del equipo

(lo hizo juan)","Piezas reemplazadas: 
"
28082,2025-06-27 00:00:00-03,2025-07-08 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 4745,MZJ5S121807,,"cambio de filtros - cambio de ceolita - control y limpieza del equipo

(lo hizo juan)","Piezas reemplazadas: 
"
28130,2025-06-27 00:00:00-03,2025-07-23 00:00:00-03,SIED,Kangaroo,324,BOMBA DE INFUSIÓN,,t0124747,,NO CARGA NO FUNCIONA EN 220V,"Piezas reemplazadas: REPARACION ELECTRONICA Y CIRCUITO IMPRESO - CAMBIO DE BATERIAS LOTE 6375, TACO DE GOMA MORDAZA MASTIL""
28057,CONTROL DE FUNCIONAMIENTO,
28131,NO TOMA CARGA LA BATERIA,""CAMBIO DE BATERIA LOTE 6375 , PROVISION DE TACO DE GOMA MORDAZA MASTIL, REPARACION CABLE DE 220 V.""
25915,desguace,
26344,,
27723,cambio de compresor - cambio de filtros - control de funcionamiento,
28150,derivado a intramédica,accesorios: C/CABLE 220V - CABLE ECG - TUBULADURA DE PIN - CABLE SENSOR
27731,SE USO DE REPUESTO,
28017,SE USO DE REPUESTO,
26978,SE USO DE REPUESTO,
25953,,
27018,SE USO DE REPUESTO,
27207,DE BAJA,
27903,""remplazo de mangueras circuito de oxigeno (degradadas) 2 vavulas unidireccionales nuevas, restrictores de magueras nuevos, 1 electrovalvula nueva. reemplazo de cable 220v, limpieza interna externa, filtos."
28131,2025-06-27 00:00:00-03,2025-07-23 00:00:00-03,SIED,Kangaroo,324,BOMBA DE INFUSIÓN,,T0125614,,,
28132,2025-06-27 00:00:00-03,2025-07-23 00:00:00-03,SIED,Kangaroo,324,BOMBA DE INFUSIÓN,,T9422658,,"BATERIAS AGOTADAS, NO TOMAN CARGA","Piezas reemplazadas: CAMBIO DE BATETRIAS LOTE 9419
"
28133,2025-06-27 00:00:00-03,2025-07-23 00:00:00-03,SIED,Kangaroo,324,BOMBA DE INFUSIÓN,,T9218647,,"BATERIA NO TOMA CARGA ROTURA TORNILLO FIJACION MASTIL,  SIN MANIJA,","Piezas reemplazadas: TORNILLO FIJACION MASTIL, PROVISION DE MANIJA - JUEGO DE BATERIAS LOTE 5626""
28075,cambio de labios compresor - cambio de filtros - control y limpieza del equipo,
28054,""ERROR DE FLUJO, FRENTE Y TAPA POSTERIOR GABINETE ROTO, MANIJA FALTANTE"
28134,2025-06-27 00:00:00-03,2025-07-23 00:00:00-03,SIED,Kangaroo,324,BOMBA DE INFUSIÓN,,T0021949,,,
28057,2025-06-30 00:00:00-03,2025-06-06 00:00:00-03,MGBIO,Kangaroo,224,BOMBA DE ALIMENTACIÓN,MG 2312,T9027092,,,
28060,2025-06-30 00:00:00-03,2025-07-07 00:00:00-03,OXECOR SRL,BMC,CPAP G3,CPAP,,B3C23204045,,DESARME Y LIMPIEZA DE SENSORES DE FLUJO - control de funcionamiento ok,"Piezas reemplazadas: 
"
28077,2025-07-01 00:00:00-03,2025-07-01 00:00:00-03,MGBIO,Longfian,GII T-25T,,MG 7104,YSA21903037,,,"Piezas reemplazadas: 
"
28079,2025-07-01 00:00:00-03,2025-11-04 10:36:00-03,AYRES SALUD S.R.L.,Silfab,N-33A,ASPIRADOR,,A2266,,"RUIDO DE ROTOR, BAJA ASPIRACION
AJUSTE RULEMAN POSTERIOR LIMPIEZA DE VALVULA Y CABEZAL.","Piezas reemplazadas: 
"
28123,2025-07-01 00:00:00-03,,AYRES SALUD S.R.L.,BMC,CPAP G2,CPAP,MG 7356,MG 7356,,arreglo de reslex - control de funcionamiento ok,"Piezas reemplazadas: 
"
28124,2025-07-01 00:00:00-03,,MGBIO,Silfab,N-33A,ASPIRADOR,MG 1006,06-0888-09-A,,control de funcionamiento ok,"Piezas reemplazadas: 
"
28062,2025-07-03 00:00:00-03,2025-08-07 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 6522,MZJ5S121244,,"cambio de ceolita - ajuste en supencion de compresor

(lo hizo juan)","Piezas reemplazadas: 
"
28063,2025-07-03 00:00:00-03,2025-07-21 00:00:00-03,NOVAMED S.A.,Longfian,JAY-10,CONCENTRADOR DE OXÍGENO,,MZJ10S72906,,cambio de base plastica - cambio de valvula,"Piezas reemplazadas: 
"
28065,2025-07-03 00:00:00-03,,MGBIO,BMC,CPAP G1,CPAP,MG 4370,E2118C01070,RESMART,error 114 al actualizar equipo para arreglar reslex (en espera de respuesta de bmc para solucionar el error),"Piezas reemplazadas: 
"
28066,2025-07-03 00:00:00-03,2025-07-21 00:00:00-03,MGBIO,BMC,RESmart,CPAP,MG 3162,P13351866942E,,control de funcionamiento ok - se da de baja por equipo obsoleto,"Piezas reemplazadas: 
"
28067,2025-07-03 00:00:00-03,2025-07-14 00:00:00-03,SIED,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,MZJ5S59839,,cambio de pila interna - ceolita AGOTADA - cambio de filtros - control de funcionamiento ok,"Piezas reemplazadas: 
"
28068,2025-07-03 00:00:00-03,2025-07-14 00:00:00-03,SIED,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,CBB0117160464,5L,"reemplazo kit regulador de oxigeno, filtro externo.","Piezas reemplazadas: 
"
28069,2025-07-03 00:00:00-03,2025-07-14 00:00:00-03,SIED,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,,A2270,,colocacion de tapa - ceolita AGOTADA - control de funcionamiento ok,"Piezas reemplazadas: 
"
28070,2025-07-03 00:00:00-03,2025-08-14 00:00:00-03,SIED,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,M8780,5L,CAMBIO DE CEOLITA - REEMPLAZO KIT REGULADOR - CAMBIO DE CABLE 220 - CONTROL DE FUNCIONAMIENTO OK,"Piezas reemplazadas: 
"
28072,2025-07-03 00:00:00-03,2025-07-22 00:00:00-03,NOVAMED S.A.,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,MZJ5S117798,,cambio de filtros - control de funcionamiento ok,"Piezas reemplazadas: 
"
28073,2025-07-03 00:00:00-03,2025-07-22 00:00:00-03,oxigenoterapia lomas s.a,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,MZJ5S416954,,control de funcionamiento optimo,"Piezas reemplazadas: 
"
28074,2025-07-03 00:00:00-03,2025-07-22 00:00:00-03,oxigenoterapia lomas s.a,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,A2268,,cambio de conpresor  - cambio de ceolita - cambio de filtros  - control y limpieza del equipo,"Piezas reemplazadas: COMPRESOR 220V JAY-5Q - CANISTERS DE CEOLITAS
"
28075,2025-07-03 00:00:00-03,,oxigenoterapia lomas s.a,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,,MZJ5S121242,,,
28144,2025-07-03 00:00:00-03,2025-07-11 00:00:00-03,MGBIO,Longfian,GII T-25T,,MG 7104,YSA21903037,,cambio de base plastica - control de funcionamiento ok,"Piezas reemplazadas: 
"
28128,2025-07-04 00:00:00-03,2025-08-08 00:00:00-03,MGBIO,Nellcor,Bedside,OXÍMETRO DE PULSO,MG 7157,MBB2203484,,control de funcionamiento ok,"Piezas reemplazadas: 
"
28191,2025-07-04 00:00:00-03,,GRIFFO DAMIAN,Konsung,Aurora,MONITOR MULTIPARAMÉTRICO,MG 7396,MG 7396,12,equipo sin batería,""
28136,2025-07-07 00:00:00-03,2025-07-14 00:00:00-03,SIED,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,,A2276,,cambio de base plastica - cambio de labios - cambio de filtros - cantrol de funcionamiento ok,"Piezas reemplazadas: 
"
28138,2025-07-07 00:00:00-03,2025-08-05 00:00:00-03,MGBIO,BMC,BPAP G2,BPAP,MG 6733,T2A20501191,B-25ST,control de funcionamiento ok(tecnico:lucas humerez),"Piezas reemplazadas: 
"
28139,2025-07-07 00:00:00-03,2025-07-31 00:00:00-03,MECATRONIX,Nellcor,Bedside,OXÍMETRO DE PULSO,,MBB1512500,,control de funcionamiento ok - limpieza del equipo - incorporación de perilla,"Piezas reemplazadas: 
"
28141,2025-07-07 00:00:00-03,2025-07-10 00:00:00-03,ALCLA,Magnamed,"",,MG 7359,3676,,,"Piezas reemplazadas: 
"
28142,2025-07-07 00:00:00-03,2025-07-11 00:00:00-03,ALCLA,Magnamed,"",,MG 7360,3670,,,"Piezas reemplazadas: 
"
28150,2025-07-07 00:00:00-03,,ALCLA,Meditech,G3G,MONITOR MULTIPARAMÉTRICO,MG 0018,G 00800174,,,
28146,2025-07-08 00:00:00-03,,MGBIO,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,MG 2379,5158513,5L,,
28147,2025-07-11 00:00:00-03,2025-09-30 14:32:25-03,AVIL SALUD SRL,Inogen,ONE,CONCENTRADOR DE OXÍGENO PORTÁTIL,,22423620,G2,"Concentración de oxígeno casi nula. Canister de ceolitas pinchado1.
Re quiere cambio de canister de ceolitas.","Piezas reemplazadas: 
"
28149,2025-07-11 00:00:00-03,,MGBIO,Magnamed,FLEXIMAG MAX 300,,MG 7358,3322,,CAMBIO CELDA DE OXÍGENO INTERNA (PENDIENTE),"Piezas reemplazadas: 
"
28166,2025-07-11 00:00:00-03,2025-07-18 00:00:00-03,SICOMED,Meditech,"",,,,,"VERIFICACION DE ESTADO OPERATIVO DE CENTRAL DE MONITOREO; ANALISIS DE RENDIMIENTO, PROCEDIMIENTO DE VACIADO DE MEMORIA Y LIBERACION DE ESPACIO EN DISCO; CONTROL DE MONITOR POR CAMA N° Y HABITACION","Piezas reemplazadas: 
"
28158,2025-07-15 00:00:00-03,2025-08-07 00:00:00-03,ALCLA,LEEX,1M8,MONITOR MULTIPARAMETRICO,,M20406700018,,"Reparación conector de entrada para sensor spo2.
Reposición sensor spo2, CUFF adulto nuevo (facturan los accesorios ventas)","Piezas reemplazadas: sensor spo2, CUFF adulto""
28163,Control de funcionamiento ok(tecnico: lucas humerez) - sensor de SpO2 roto - cable ECG en malas condiciones(cable pelado),
28159,""Reparación conector de entrada para sensor spo2.
Reposición sensor spo2, CUFF adulto nuevo (facturan los accesorios ventas)"
28159,2025-07-15 00:00:00-03,2025-08-07 00:00:00-03,ALCLA,LEEX,1M8,MONITOR MULTIPARAMETRICO,,M20406700015,,,
28160,2025-07-15 00:00:00-03,,MGBIO,EDAN,M3,MONITOR MULTIPARAMETRICO,MG 3366,M15B11090014,,,
28154,2025-07-16 00:00:00-03,,MGBIO,Konsung,KSOC-5,CONCENTRADOR DE OXÍGENO,MG 7090,MC22040040027,,,
28156,2025-07-16 00:00:00-03,2025-07-25 00:00:00-03,WIOR INSUMOS,Yamind,DM28,CPAP,,YB1032412003,20C,REDISPOSICION DE DATOS EDF EN LA TARJETA SD PARA LA CORRECTA LECTURA DE DATOS del software somnus,"Piezas reemplazadas: 
"
28161,2025-07-16 00:00:00-03,2025-07-25 00:00:00-03,GRUPO INBA,BMC,PolyWatch YH-600B,POLÍGRAFO,,S222D804020,PRO,carcaza de kit de respiracion rota - cambio de carcaza y conector plastico de canula nasal - control de fuincionamiento ok,"Piezas reemplazadas: 
"
28163,2025-07-16 00:00:00-03,2025-09-09 00:00:00-03,MGBIO,Meditech,G3G,MONITOR MULTIPARAMÉTRICO,MG 3216,G3GM90004,,,
28164,2025-07-16 00:00:00-03,,MGBIO,Meditech,G3G,MONITOR MULTIPARAMÉTRICO,MG 3011,G3GL70092,,control de funcionamiento ok - cambio de bateria,"Piezas reemplazadas: 
"
28255,2025-07-16 00:00:00-03,,ALCLA,Meditech,G3G,MONITOR MULTIPARAMÉTRICO,MG 0018,G 00800174,,se cargo mal es un subalquiler,""
28168,2025-07-17 00:00:00-03,2025-09-12 00:00:00-03,MGBIO,Drive DeVilbiss Healthcare,VacuAide,ASPIRADOR A BATERÍAS,MG 1231,PI-115382,DC 12V,,
28169,2025-07-17 00:00:00-03,,LANCET CORP,Konsung,"",,MG 7306,MA23080040049,,"MODIFICACION ELECTRONICA, COLOCACION PRESET CARGA DE BATERIA","Piezas reemplazadas: 
"
28170,2025-07-17 00:00:00-03,2025-07-21 00:00:00-03,LANCET CORP,BMC,CPAP G1,CPAP,MG 4948,BTX18417161,RESMART,falla en turbina y olaca por ingreso de liquido en su interior - turbina ruidosa y placa no responde bien a la terapia ( tecnico :lucas humerez),"Piezas reemplazadas: se da de baja
"
28171,2025-07-17 00:00:00-03,,LANCET CORP,"","",,,,,,
28172,2025-07-17 00:00:00-03,2025-07-22 00:00:00-03,MGBIO,ResMed,TANGO,CPAP,MG 2417,20130310837,,control ok - se da de baja por equipo obsoleto(tecnico : Lucas Humerez),"Piezas reemplazadas: 
"
28173,2025-07-17 00:00:00-03,,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 4777,MG 4777,,,
28174,2025-07-17 00:00:00-03,,LANCET CORP,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,,MZJ5S122764,,,
28175,2025-07-17 00:00:00-03,,MGBIO,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,MG 0640,5132368,5L,control de funcionamiento ok - concentrcion en 4.5L: 92~3,"Piezas reemplazadas: 
"
28176,2025-07-17 00:00:00-03,,respirar,Konsung,9E,ASPIRADOR A BATERÍAS,MG 7362,MA23060040035,,NO CARGA BATERIA BAJO VACIO,"Piezas reemplazadas: DESARME LIMPIEZA Y LUBRICACION BOMBA, CAMBIO  DE BATERIA 12V. 2.6 AMPH LOTE 9469""
28168,""POCO VACIO, DESARME, LIMPIEZA Y LUBRICACION DE BOMBA CONTROL CARGA DE BATERIA OK"
28179,2025-07-17 00:00:00-03,2025-07-31 00:00:00-03,OXICASTHOMECARE,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,838295,5L,cambio de filtros - control de funcionamiento ok,"Piezas reemplazadas: 
"
28180,2025-07-17 00:00:00-03,2025-07-31 00:00:00-03,OXICASTHOMECARE,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,BUB0115300326,5L,"reemplazo de ciolita, filtro interno externo, limpieza.","Piezas reemplazadas: 
"
28181,2025-07-17 00:00:00-03,2025-07-31 00:00:00-03,OXICASTHOMECARE,Konsung,KSOC-5,CONCENTRADOR DE OXÍGENO,,MC22040040009,,"control de funcionamiento ok. 
E02: baja presión de aire.
Posible causa de la falla: baja tensión en la vivienda afecta al compresor.
Se cobra diagnóstico y limpieza","Piezas reemplazadas: 
"
28182,2025-07-17 00:00:00-03,2025-07-25 00:00:00-03,RESPILIFE,BMC,CPAP G1,CPAP,,E2317B17064,RESMART,control de terapia ok - control de rangos de temperatura de humidificador ok - calibracion del equipo - limpieza interior y exterior(incluye pulido de pantalla) - falla en placa de reinicio de fecha y hora por pila interna obsoleta,"Piezas reemplazadas: pila interna 3V
"
28185,2025-07-18 00:00:00-03,2025-07-23 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 4745,MZJ5S121807,,"CAMBIO DE FILTRO INTERNO - CONTROL DE FUNCIONAMIENTO OK

(TECNICO: JUAN)","Piezas reemplazadas: 
"
28186,2025-07-18 00:00:00-03,2025-08-11 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 6788,MZJ5S416966,,ajuste de pico de salida - control de funcionamiento ok,"Piezas reemplazadas: 
"
28187,2025-07-18 00:00:00-03,2025-07-25 00:00:00-03,DIAGNOSTIC MEDIC,ResMed,Sin Información,CPAP,MG 2412,20130310805,,no arranca terapia - no se repara - equipo obsoleto se da de baja(tecnico: lucas humerez),"Piezas reemplazadas: 
"
28188,2025-07-18 00:00:00-03,2025-08-07 00:00:00-03,DIAGNOSTIC MEDIC,Yamind,DM26,CPAP,,Y662124390011,20C,"falla en placa - no arranca terapia - se reinicia constantemente - turbina ok. No hay signos de ingreso de líquido.
SE CAMBIA EL EQUIPO COMPLETO POR GARANTÍA ( SE DA EL Y662125150084)","Piezas reemplazadas: se cambia el equipo por el Y662125150084
"
28189,2025-07-18 00:00:00-03,2025-08-07 00:00:00-03,DIAGNOSTIC MEDIC,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,,MZJ5S636644,,CAMBIO DE FILTROS - CONTROL DE FUNCIONAMIENTO OK - CONCENTRACION 5L: 91,"Piezas reemplazadas: 
"
28193,2025-07-22 00:00:00-03,2025-09-17 00:00:00-03,MGBIO,Nellcor,N-395,OXÍMETRO DE PULSO,MG 3239,G01840486,,cambio de bateria - control de funcionamiento ok(tecnico: lucas humerez),"Piezas reemplazadas: 
"
28194,2025-07-22 00:00:00-03,,oxigenoterapia lomas s.a,BMC,CPAP G1,CPAP,MG 3986,CTX1863J073,RESMART,control de funcionamiento ok,"Piezas reemplazadas: 
"
28196,2025-07-22 00:00:00-03,2025-08-11 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 4439,MZJ5S121854,,"CAMBIO DE COOLER - CAMBIO DE FILTROS - LIMPIEZA INTERNA EXTERNA - CONTROL DE FUNCIONAMIENTO OK - CONCENTRACION 5L: 94,2
(TECNICO: JUAN)","Piezas reemplazadas: 
"
28198,2025-07-23 00:00:00-03,2025-08-12 00:00:00-03,OXICASTHOMECARE,Philips Respironics,BiPAP Harmony,BPAP,,4815837,,control de funcionamiento ok - limpieza general - incorporacion de filtro y reparacion de tapa de filtro,"Piezas reemplazadas: 
"
28199,2025-07-23 00:00:00-03,2025-07-29 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 4574,MZJ5S121947,,"CAMBIO DE FILTROS - CONCENTRA 89.9/90 EN 4L

DESGUACE","Piezas reemplazadas: 
"
28200,2025-07-23 00:00:00-03,,SIED,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,N5136761,5L,cambio de ceolita - cambio de electrovalvula - limpieza interna externa - cambio de filtros - control de funcionamiento ok,"Piezas reemplazadas: 
"
28202,2025-07-24 00:00:00-03,2025-08-18 00:00:00-03,MARK,Konsung,9E,ASPIRADOR A BATERÍAS,,MA23060040013,,,
28204,2025-07-24 00:00:00-03,2025-08-18 00:00:00-03,MARK,Konsung,9E,ASPIRADOR A BATERÍAS,,MA23060040021,,BATERIA AGOTADA,"Piezas reemplazadas: 1 BATERIA 12V 2,6 AMP""
28205,CONTROL DE FUNCIONAMIENTO OK,
28202,""VACUÓMETRO ROTO, FALLA CARGADOR DE BATERIAS, FALTA PATAS DE GOMA."
28205,2025-07-24 00:00:00-03,2025-09-17 00:00:00-03,MGBIO,Nellcor,N-560,oxímetro de pulso,MG 6662,MG 6662,,,
28207,2025-07-25 00:00:00-03,2025-08-07 00:00:00-03,BIOMEDICAL CARE SUR S.A.S.,Yamind,DM26,CPAP,,y662124390050,20C,,
28208,2025-07-25 00:00:00-03,,MGBIO,Fisher & Paykel Healthcare,HC150,,MG 0724,41011060665,,,
28209,2025-07-25 00:00:00-03,2025-07-29 00:00:00-03,GRUPO INBA,BMC,KIT Respiratorio,POLÍGRAFO,,2205051105A976,,"CAMBIO DE CONECTOR A CANULA. 
CABLE CON FALSO CONTACTO, SE ENCONTRÓ UNA ROTURA EN EL CUERPO DEL CABLE.
SE CAMBIA CABLE COMPLETO (NUEVO NS: 2403290404A090)","Piezas reemplazadas: CONECTOR A CANULA - CABLE DE DATOS (NUEVO NS: 2403290404A090)
"
28211,2025-07-28 00:00:00-03,2025-08-06 00:00:00-03,OXICASTHOMECARE,Philips Respironics,EVERFLO,CONCENTRADOR DE OXÍGENO,,0011974,,"reemplazo de ciolita, valvula pilow, filtro.","Piezas reemplazadas: 
"
28212,2025-07-28 00:00:00-03,2025-08-07 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 5016,MZJ5S121669,,cambio de valvula obstruida - control y limpieza del equipo - concentracion en 5L:  90/91,"Piezas reemplazadas: 
"
28214,2025-07-28 00:00:00-03,2025-08-11 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 4201,MZJ5S121881,,CORRECCION EN RUEDA TRACERA - AJUSTE DE SILENCIADOR - PEGAO DE FIJACION CARCASA FROTAL - CONTROL DE FUNCIONAMIENTO OK,"Piezas reemplazadas: 
"
28216,2025-07-29 00:00:00-03,2025-09-02 00:00:00-03,ARGENTINA DE GASES S.A.,Konsung,"",,,MA24040060073,,bateria 12v del equipo obsoleta - control de carga ok - control de aspiracion ok - requiere cambio de cable 220 en forma de prevencion y seguridad del equipo - equipo sin patas de goma( no tenemos repuestos de eso para colocarlas),"Piezas reemplazadas: bateria 12v (sin repuestos por el momento) - cable 220v
"
28217,2025-07-29 00:00:00-03,2025-09-02 00:00:00-03,ARGENTINA DE GASES S.A.,Konsung,"",,,MA24040060012,,CAMBIO DE 2 PORTA FUSIBLES CAMBIO DE JACK ALIMENTACION EXTERNA,"Piezas reemplazadas: 2 PORTA FUSIBLES 1 JACK
"
28218,2025-07-29 00:00:00-03,2025-08-13 00:00:00-03,ARGENTINA DE GASES S.A.,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,A80451,,equipo contaminado con bichos en su interior - limpieza interior y exterior- reparacion de placa (incorporacion de Resistencia 10ohm) - baterias obsoletas - circuito neumatico contaminado - limpieza y lubricacion de motor - vacuometro descalibrado,"Piezas reemplazadas: vacuometro - baterias 6v 4A x2 - circuito neumatico - resistencia 10ohm
"
28219,2025-07-29 00:00:00-03,2025-09-02 00:00:00-03,ARGENTINA DE GASES S.A.,BMC,CPAP G1,CPAP,,BJD18611031,RESMART,CONTROL DE FUNCIONAMIENTO OK - ES MUY PROBABLE QUE LO QUE NO HAGA CALENTAR AL HUMIDIFICADOR SEA PROBLEMA DEL EQUIPO CON EL QUE ESTUVO FUNCIONANDO - LIMPIEZA DE CAMARA HUMIDIFICADORA,"Piezas reemplazadas: 
"
28221,2025-07-29 00:00:00-03,2025-09-30 14:34:09-03,ARGENTINA DE GASES S.A.,Konsung,(SIN MODELO),ASPIRADOR A BATERÍAS,,MA2380040035,,reparacion de pata trasera - lubricacion de bomba-control de funcionamiento ok - limpieza general,"Piezas reemplazadas: 
"
28223,2025-07-29 00:00:00-03,2025-08-14 00:00:00-03,SIED,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,MZJ5S122149,,CAMBIO DE COMPRESOR - CAMBIO DE CEOLITA - CAMBIO DE FILTROS LIMPIEZA INTERNA EXTERNA - CONTROL DE FUNCIONAMIENTO OK,"Piezas reemplazadas: 
"
28224,2025-07-29 00:00:00-03,2025-08-14 00:00:00-03,SIED,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,MZJ5S59843,,CAMBIO DE LABIOS DESGASTADOS - CAMBIO DE CAMISAS - LIMPIEZA EXTERNA DE COMPRESOR POR CEOLITA - CAMBIO DE CEOLITA - CAMBIO DE FILTROS - CAMBIO Y ADAPTACION DE RUEDAS TRACERAS - AJUSTE DE PUCO DE SALIDA - CONTROL DE FUNCIONAMIENTO OK,"Piezas reemplazadas: 
"
28225,2025-07-29 00:00:00-03,2025-08-14 00:00:00-03,SIED,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,A8-0476,,equipo no carga correctamente por daño en el jack de alimentacion - baterias obsoletas - circuto neumatico contaminado - limpieza y lubricacion de motor - vacuometro desfasado - reparacion de ajuste de valvula aguja,"Piezas reemplazadas: vacuometro - baterias 6v 4A X2 - CIRCUITO NEUMATICO - JACK DE ALIMENTACION
"
28228,2025-07-29 00:00:00-03,,OSYS,BMC,CPAP G2S,CPAP,,ES122607189,C20,"turbina no arranca por falla en placa (error 115 : equipo detecta que no hay presion generada por turbina) no arranca turbina.
probablemente un pico de tension causo la falla en la placa - control de funcionamiento con placa nueva ok - limpieza interior","Piezas reemplazadas: placa
"
28229,2025-07-29 00:00:00-03,,OSYS,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,N5136762,5L,"reparacion de compresor, reemplazo de acumulador, flumiter, valvulas selenoides,  canister ciolita recarga, filtros, bateria 9v alarma, filtros nuevos.","Piezas reemplazadas: acumulador- flumiter - valvulas selenoides - filtros - bateria 9v
"
28230,2025-07-29 00:00:00-03,2025-08-01 00:00:00-03,oxigenoterapia lomas s.a,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,A2268,,cambio de manguera de valvua por rotura. Reparación conforme al presupeusto 28230,"Piezas reemplazadas: 
"
28234,2025-07-29 00:00:00-03,2025-09-30 14:41:38-03,AVIL SALUD SRL,Covidien,PB 560,RESPIRADOR,,40966F0520201,,"LIMPIEZA DE SECRECIONES Y POLVO. 
VERIFICACIÓN DE FALLOS DEL SISTEMA: NINGUNO
CALIBRACIÓN: SENSOR PACIENTE, VÁLVULA INTERNA, FLUJO INS, FLUJO ESP.","Piezas reemplazadas: FILTRO EXTERNO
"
28235,2025-07-29 00:00:00-03,2025-09-30 14:42:07-03,AVIL SALUD SRL,Philips Respironics,EVERFLO,CONCENTRADOR DE OXÍGENO,,V0018979,,"reemplazo de tamiz ciolita, valvula pilow, filtro, limpieza interna externa.","Piezas reemplazadas: ceolita - valvula pilow - filtro
"
28236,2025-07-29 00:00:00-03,2025-10-29 16:44:00-03,AVIL SALUD SRL,Philips Respironics,EVERFLO,CONCENTRADOR DE OXÍGENO,,0012660,,"reemplazo de ciolita, valvula pilow, filtro.","Piezas reemplazadas: 
"
28233,2025-07-31 00:00:00-03,2025-09-02 00:00:00-03,OXICASTHOMECARE,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,,MZJ5S79790,,cambio de labios - cambio de filtros - cambio de ceolita - control de funcionamiento ok,"Piezas reemplazadas: filtros - labios - ceolita
"
28238,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Silfab,N-33A,ASPIRADOR,,01-0401-11-A,,equipo ruidoso - ajuste de viela - limpieza interior - reparacion de viela ( tenia tornillo que fija al diafragma roto y clavado adentro de la viela) - control de funcionamiento ok - cambio de pulsador mas fusibles,"Piezas reemplazadas: 
"
28239,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Silfab,N-33A,ASPIRADOR,,07-0006-12-A,,equipo ruidoso y con baja aspiración - desarme completo de motor - limpieza y lubricación interna - correccion de eje rotor - diafragma de la viela desgastado - o ring de flapper obsoleto - cambio de diafragma y o ring,"Piezas reemplazadas: diafragma - o ring
"
28240,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Silfab,N-33A,ASPIRADOR,,A2278,,ajuste de contrapeso suelto - control de funcionamiento ok - aspiracion : 540mmHg - limpieza general,"Piezas reemplazadas: 
"
28241,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Silfab,N-33A,ASPIRADOR,,0601806A,,control de funcionamiento ok - aspira 530cmhg,"Piezas reemplazadas: 
"
28242,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Silfab,N-33A,ASPIRADOR,,02-0200-11-A,,"cambio de tapa mas valvulas - diafragma, flapper y o ring obsoletos - soporte de jarra roto - reposicion de tecla de encendido/apagado - control de aspiración ok(600mmhg)","Piezas reemplazadas: tapa mas valvulas - diafragma - flapper - o ring - soporte de jarra - tecla
"
28243,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Konsung,9E,ASPIRADOR A BATERÍAS,,MA23080040030,,control de funcionamiento ok - ajuste de valvula reguladora - cambio de protector plastico de vacuometro - control de vacio ok(580mmhg - 0.08MPa) - control de carga de baterias ok,"Piezas reemplazadas: protector plastico de vacumetro
"
28244,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Konsung,9E,ASPIRADOR A BATERÍAS,,MA23080040016,,cambio de porta fusible 220 - cambio de puerto jack - cambio de toroide - resoldado de compomentes flojos en placa - lubricación de bomba - control de funcionamiento ok - aspira 540 mmhg,"Piezas reemplazadas: 
"
28245,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Konsung,9E,ASPIRADOR A BATERÍAS,,MA23080040021,,"BAJO NIVEL DE VACIO, LIMPIEZA Y LUBRICACION DE BOMBAS DE ASPIRACION","Piezas reemplazadas: 
"
28247,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C6-1267,,motor ruidoso - cambio de piston - limpieza y lubricacion de motor - vacuometro desfasado - control de carga ok - limpieza general,"Piezas reemplazadas: vacuometro
"
28248,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,PROT-0005,,conector de aspiracion del motor roto - base plastica de motor roto - cambio de ambas partes del motor y lubricación(aspiracion maxima 500mmhg) - baterias obsoletas - circuito neumatico obsoleto - ajuste de valvula aguja - PEGADO DE GABINETE POR ROTURA,"Piezas reemplazadas: pack de baterias 6v 4a
"
28249,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C7-1323,,conector plastico externo roto - valvuja aguja desajustada - control de aspiracion ok del equipo(550mmhg) - control de carga de baterias - ajuste de valvula aguja - limpieza general del equipo,"Piezas reemplazadas: conector plastico externo
"
28250,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Silfab,N-33A,ASPIRADOR,,04-137-18-A,,cambio de tapa con valvulas de aspiracion y perilla - control de funcionamiento ok - aspira 560mmhg,"Piezas reemplazadas: 
"
28251,2025-07-31 00:00:00-03,2025-10-15 15:57:23.497142-03,RESPIFLOW,Silfab,N-33A,ASPIRADOR,,10-302-17-A,,cambio de diafragma - ajuste de viela - limpieza y control de equipo - aspira 520mmhg,"Piezas reemplazadas: diafragma
"
28252,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Marbel,Sin Información,CALENTADOR HUMIDIFICADOR,,D5-01069,,NO CALIENTA,"Piezas reemplazadas: CAMBIO DE POTENCIOMETRO  CAMBIO DE PERILLA. LIMPIEZA INTERIOR CALIBRACION DE MAXIMA TEMP.
"
28253,2025-07-31 00:00:00-03,2025-08-19 00:00:00-03,RESPIFLOW,Konsung,KSOC-5,CONCENTRADOR DE OXÍGENO,,MA24040080062,,cambio de cooler - cambio de circuit breaker - cambio de filtro externo - control de funcionamiento ok,"Piezas reemplazadas: 
"
28254,2025-07-31 00:00:00-03,2025-08-11 00:00:00-03,MGBIO,BMC,MINI M1,AUTO CPAP,,M1A22602035,,"control de funcionamiento de: Rampa - presiones - reslex - modo autocpap y cpap; calibracion del  equipo- equipo funciona correctamente , no se detectaron fallas ni anormalidades - cambio de filtro","Piezas reemplazadas: filtro
"
28257,2025-08-04 00:00:00-03,2025-08-12 00:00:00-03,OXICASTHOMECARE,Philips Respironics,EVERFLO,CONCENTRADOR DE OXÍGENO,,0012013,,"reemplazo de tamiz ciolita, valvula pilow, filtro, limpieza interna externa.","Piezas reemplazadas: CIOLITA-VALVULA
"
28262,2025-08-04 00:00:00-03,2025-08-11 00:00:00-03,MGBIO,Meditech,G3G,MONITOR MULTIPARAMÉTRICO,MG 3221,G3GL70117,,control de funcionamiento ok - reparacion de plastico de sujecion interno de perilla,"Piezas reemplazadas: 
"
28421,2025-08-04 00:00:00-03,2025-09-17 00:00:00-03,MGBIO,Nellcor,550,OXÍMETRO DE PULSO,MG 2887,560000838,,,
28422,2025-08-04 00:00:00-03,,MGBIO,BMC,BPAP G2,BPAP,MG 5302,BTX18417150,B-25ST,control de funcionamiento ok,"Piezas reemplazadas: 
"
28423,2025-08-04 00:00:00-03,2025-09-01 00:00:00-03,LANCET CORP,ResMed,"",,MG 3836,U4935,,se da de baja por obsoleto,"Piezas reemplazadas: baja
"
28424,2025-08-04 00:00:00-03,,MGBIO,ResMed,TANGO,CPAP,MG 2383,20130311004,,SE DA DE BAJA POR OBSOLETO,""
28432,2025-08-05 00:00:00-03,2025-08-12 00:00:00-03,MGBIO,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,MG 4914,MZJ5S121749,,,
28437,2025-08-05 00:00:00-03,,MGBIO,BMC,BPAP G2,BPAP,MG 7323,T2A22702420,B-25ST,"",""
28259,2025-08-06 00:00:00-03,2025-09-30 14:48:42-03,OXICASTHOMECARE,Philips Respironics,EVERFLO,CONCENTRADOR DE OXÍGENO,,V0017903PX,,CEOLITAS AGOATADAS - SE CAMBIA CANISTER Y VÁLVULA,"Piezas reemplazadas: KIT CANISTER + VÁLVULA
"
28260,2025-08-06 00:00:00-03,2025-08-12 00:00:00-03,OXICASTHOMECARE,CAIRE,Companion 5,,,CBB6920340209,,"ciolita, compresor, sin repuestos de la marca.","Piezas reemplazadas: 
"
28261,2025-08-06 00:00:00-03,2025-09-15 00:00:00-03,OXECOR SRL,BMC,CPAP G3,CPAP,,B3C23204045,,"se cambia carcaza - control de funcionamiento ok 
nuevo numero de serie : B3CBDB09409","Piezas reemplazadas: NO SE COBRA CAMBIO DE CARCAZA
"
28264,2025-08-07 00:00:00-03,2025-08-13 00:00:00-03,NOVAMED S.A.,Yuwell,"",,,2002060822,,correccion en tecla de encendio/apagado -control y limpieza del equipo - aspira 600 cmhg,"Piezas reemplazadas: 
"
28265,2025-08-07 00:00:00-03,2025-08-13 00:00:00-03,NOVAMED S.A.,Yuwell,"",,,200630123,,control de funcionamiento ok - limpieza de equipo - aspiracion de 600mmHg,"Piezas reemplazadas: 
"
28266,2025-08-07 00:00:00-03,2025-08-13 00:00:00-03,NOVAMED S.A.,Yuwell,"",,,2005040093,,lubricacion de bomba - limpieza y control de equipo - aspira 600 cmhg,"Piezas reemplazadas: 
"
28267,2025-08-07 00:00:00-03,2025-08-13 00:00:00-03,NOVAMED S.A.,Yuwell,7E-G,,,2006120031,,arreglo en portafusible - control y limpieza del equipo - aspira 600 mmhg,"Piezas reemplazadas: 
"
28268,2025-08-07 00:00:00-03,,NOVAMED S.A.,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C8-1400,,AJUSTE DE VALVULA AGUJA - CONTROL Y LIMPIEZA DEL EQUIPO,"Piezas reemplazadas: 
"
28269,2025-08-07 00:00:00-03,,MGBIO,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,MG 2398,MG 2398,5L,cambio de compresor - filtro interno - cambio de bateria - control de funcionamiento ok,"Piezas reemplazadas: 
"
28271,2025-08-07 00:00:00-03,,MGBIO,Longfian,JAY-5Q,CONCENTRADOR DE OXÍGENO,,,,SN: MZJ5S122180,
28272,2025-08-07 00:00:00-03,2025-08-21 00:00:00-03,DIAGNOSTIC MEDIC,Konsung,9E,ASPIRADOR A BATERÍAS,,MA23080040023,,cambio de bateria degradada - lubricacion de bomba - control y limpieza del equipo - aspira 600 mmhg,"Piezas reemplazadas: bateria 12v 2.9Ah
"
28273,2025-08-07 00:00:00-03,,DIAGNOSTIC MEDIC,BMC,PolyWatch YH-600B,POLÍGRAFO,,S224D611008,PRO,"conector de canula nasal de kit dre respiracion roto - aparicion de artificio en la lectura de los datos
CAMBIO DE CONECTOR A CANULA - ACTUALIZACIÓN DE SOFTWARE PARA RESOLUCIÓN DE ARTIFICIO.","Piezas reemplazadas: conector de canula nasal
"
28554,2025-08-09 00:00:00-03,2025-09-08 00:00:00-03,MEDICINA AUXILIAR,Kangaroo,224,BOMBA DE ALIMENTACIÓN,,,,,
28425,2025-08-11 00:00:00-03,2025-09-22 00:00:00-03,MGBIO,BMC,G1,CALENTADOR HUMIDIFICADOR,MG 3661,BTX16677071,RESMART,,
28426,2025-08-11 00:00:00-03,2025-09-01 00:00:00-03,MGBIO,Philips Respironics,N171,CPAP,MG 2650,P0635315558A9,,se da de baja por obsoleto,"Piezas reemplazadas: baja
"
28281,2025-08-12 00:00:00-03,2025-09-15 00:00:00-03,RESPIROXS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,A9-0518,,MOTOR RUIDOSO POR LABIO DESGASTADO - CIRCUITO NEUMATICO DEGRADADO - BATERIAS OBSOLETAS - VALVULA AGUJA SUELTA - AJUSTE DE VALVULA AGUJA - LIMPIEZA INTERIOR Y EXTERIOR - MAX ASPIRACION 520MMHG,"Piezas reemplazadas: CIRCUITO NEUMATICO - PACK DE BATERIAS 6V 4A - LABIO
"
28306,2025-08-12 00:00:00-03,2025-10-08 12:05:00-03,SICOMED,Yuwell,7A-23B,ASPIRADOR QUIRÚRGICO,,200810301,,"limpieza y lubricado de bomba de vacio, control ok, filtro nuevo.","
"
28440,2025-08-12 00:00:00-03,,MGBIO,Kangaroo,224,BOMBA DE ALIMENTACIÓN,MG 1967,10326,,,
28277,2025-08-13 00:00:00-03,,MGBIO,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,MG 9263,N5159263,5L,"cambio de zeolita 
zeolita S/N: A0003/04",""
28278,2025-08-13 00:00:00-03,2025-08-22 00:00:00-03,MGBIO,BMC,CPAP G2,CPAP,,ES422B01401,,"cambio de cámara humidificadora.
Service preventivo: control de funcionamiento - calibración de turbina - cambio de filtros - limpieza general - pulido de pantalla","Piezas reemplazadas: camara humidificadora - filtro
"
28283,2025-08-13 00:00:00-03,2025-10-06 13:40:00-03,SIED,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,MZJ5S12217,,limpieza interna externa - control de funcionmiento ok,"Piezas reemplazadas: 
"
28284,2025-08-13 00:00:00-03,2025-10-20 11:21:23.131733-03,SIED,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,N5157371,5L,reparacion de compresor - control de funcionamieno ok - concentra en 5L: 93,"Piezas reemplazadas: 
"
28285,2025-08-13 00:00:00-03,,SIED,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,,SIED032023196,,cambio de labios - cambio de filtros - adaptacion en tapa -cabio de pila,"Piezas reemplazadas: 
"
28287,2025-08-13 00:00:00-03,,NOVAMED S.A.,Longfian,JAY-5,CONCENTRADOR DE OXÍGENO,,MZJ5S12147,,cambio de labios - cambio de filtros -  cambio de tecla encendido/apagado - cambio de electrovalvula - cambio de tapa superior - control y limpieza del equipo - concentra en 5l 92,"Piezas reemplazadas: labios - electrovalvula - tapa superior - filtros
"
28288,2025-08-13 00:00:00-03,2025-10-29 16:35:57.312411-03,NOVAMED S.A.,Longfian,JAY,CONCENTRADOR DE OXÍGENO,,,,kit compresor + rulemanes - cambio de filtros - cambio de tecla - control y limpieza del equipo - concenttra en 5l 91.4,"Piezas reemplazadas: 
"
28270,2025-08-14 00:00:00-03,,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,A4-0285,,,
28290,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,B2-0620,,baja aspiracion - limpieza y lubriacion de motor - cambio de flapper y labio - baterias obsoletas - circuito neumatico obsoleto - limpieza interior y exterior,"Piezas reemplazadas: pack de baterias 6v 4a - circuito neumatico - flapper y labio
"
28291,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,B8-0930,,motor ruidoso por flapper roto - limpieza interior y exterior - requiere cambio de circuito neumatico - cambio de flapper - control de funcionamiento ok - control de carga de baterias ok,"Piezas reemplazadas: flapper - circuito neumatico
"
28292,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C1-1010,,baja aspiracion - limpieza y lubricacion de motor  - cambio de flapper y viela - circuito neumatico obsoleto - vacuometro desfasado - baterias obsoletas - limpieza interior y exterior,"Piezas reemplazadas: vacuometro - pack de baterias 6v 4a - flapper - viela - circuito neumatico
"
28293,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C2-1091,,falla en carga del equipo por baterias obsoletas - circuito neumatico degradado - vacuometro desfasado control de aspiracion ok - limpieza interior y exterior,"Piezas reemplazadas: BATERIAS 6V 4A - VACUOMETRO CIRCUITO NEUMATICO
"
28294,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C2-1093,,baja aspiraicon - baterias obsoletas - limpieza y lubricacion de motor - labio desgastado - circuito neumatico degradado - limpieza interior y exterior,"Piezas reemplazadas: circuito neumatico - labio de motor - pack de baterias 6v 4a
"
28295,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C3-1122,,motor ruidoso - flapper dañado y labio desgastado - cambio de ambos- vacuometro desfasado - circuito neumatico degradado - limpieza interior y exterior - baterias obsoletas- control de funcionamiento de motor ok (aspiracion : 550mmhg) - faltan 2 tapas de goma,"Piezas reemplazadas: vacuometro - flapper - labio - circuito neumatico - pack de baterias 6v 4a - pata de goma trasera  y de un lateral del gabinete
"
28297,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,BMC,AUTO CPAP G2,AUTO CPAP,,E2322906089,,turbina dañada - no arranca por ingreso de liquido en su interior - control de funcionamiento con turbina nueva ok - calibracion del equipo - cambio de filtro - limpieza intERIOR Y EXTERIOR,"Piezas reemplazadas: turbina np2-m3+ - FILTRO
"
28298,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,BMC,AUTO CPAP G2,AUTO CPAP,,E2322906116,,TURBINA ENTREGA PRESION MUY BAJA - TURBINA ESTABA DESENTRADA Y MOVIDA DE SU POSICION EN SU CARCAZA(POSIBLEMENTE POR CAIDA FUERTE DEL EQUIPO) - SE ACOMODO Y CENTRO TURBINA - CALIBRACION DEL EQUIPO - limpieza general,"Piezas reemplazadas: FILTRO
"
28299,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,BMC,CPAP G2,CPAP,,E2322906304,,turbina ruidosa por ingreso de liquido en su interior - control de funcionamiento con nueva turbina ok - calibracion del equipo - limpieza interior y exterior - incorporacion de porta filtro y filtro,"Piezas reemplazadas: turbina np2-m3+  - filtro y portafiltro
"
28300,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,BMC,CPAP G2,CPAP,,E2323802063,,turbina no llega a la presion de tratamiento por incompatibilidad de turbina y placa - control de funcionamiento con turbina adecuada ok (entra en garantia) - control de funcionamiento del equipo ok - calibracion del equipo,"Piezas reemplazadas: turbina np2-m3+ - filtro
"
28301,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,BMC,AUTO CPAP G2,AUTO CPAP,,E2324505197,,turbina dañada por ingreso de liquido en su interior - control de funcionamiento con turbina nueva ok - control de funcionamiento de la placa ok - control de reslex - rampa - presiones - calibracion del equipo- no entra en garantia,"Piezas reemplazadas: turbina nP2-M3+
"
28302,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,BMC,CPAP G2,CPAP,,E23BD504049,,equipo ruidoso - turbina ruidosa por ingreso de liquido - control de funcionamiento de la placa ok - control de funcionamiento con turbina nueva ok - calibracion del equipo - equipo no entra en garantia,"Piezas reemplazadas: turbina nP2-M3+
"
28304,2025-08-14 00:00:00-03,2025-09-02 00:00:00-03,TMD,BMC,CPAP G1,CPAP,,BTX16515101,RESMART,control de funcionamiento ok - carcaza superior desgastada y sin manija - cambio de filtro - limpieza general,"Piezas reemplazadas: filtro - carcaza
"
28308,2025-08-14 00:00:00-03,2025-09-16 00:00:00-03,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,A1-0139,,,
28309,2025-08-14 00:00:00-03,,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C8-1357,,,
28310,2025-08-14 00:00:00-03,2025-09-16 00:00:00-03,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C5-1221,,,
28312,2025-08-14 00:00:00-03,,SOENSA,BMC,CPAP G2,CPAP,,E2123601196,,mal funcionamiento del reslex - actualizacion de software para solucionar problema del reslex - control de funcionamiento ok - calibracion del equipo - equipo sin filtro - limpieza general,"Piezas reemplazadas: filtro
"
28318,2025-08-14 00:00:00-03,2025-09-16 00:00:00-03,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,A4-0285,,BATERÍAS OBSOLETAS - CICRCUITO NEUMATICO DEGRADADO Y CON PERDIDA - VALVULA AGUJA DESAJUSTADA - ASPIRACION MAXIMA DE 550MMHG - CONTROL DE CARGA OK - VACUOMETRO DESCALIBRADO - LIMPIEZA INTERIOR Y EXTERIOR,"Piezas reemplazadas: VACUOMETRO - PACK DE BATERIAS 6V 4A- CIRCUITO NEUMATICO -
"
28319,2025-08-14 00:00:00-03,,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,A1-0139,,,"Piezas reemplazadas: 
"
28320,2025-08-14 00:00:00-03,2025-09-16 00:00:00-03,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C8-1357,,VALVULA AGUJA DESAJUSTADA POR EXCESO DE FUERZA DEL USUARIO AL CERRARLA  - MAXIMA ASPIRACION DEL EQUIPO: 580MMHG - CONTROL DE FUNCIONAMIENTO OK,"Piezas reemplazadas: GARANTÍA OK
"
28321,2025-08-14 00:00:00-03,,PANAS,Movi-vac,A-550,ASPIRADOR A BATERÍAS,,C5-1221,,,"Piezas reemplazadas: 
"
28326,2025-08-14 00:00:00-03,2025-09-23 00:00:00-03,SOENSA,BMC,CPAP G2,CPAP,,E2123601196,,,"Piezas reemplazadas: 
"
28332,2025-08-14 00:00:00-03,2025-08-28 00:00:00-03,DIAGNOSTIC MEDIC,BMC,CPAP G2,CPAP,,ES422A61596,,"VERIFICACIÓN DE PERDIDAS: ok.
EQUIPO NO LLEGA A PRESION DE TERAPIA PORQUE NO ESTABA CALIBRADO - SE REALIZO CALIBRACION DEL EQUIPO - CONTROL DE FUNCIONAMIENTO DEL EQUIPO - LIMPIEZA INTERIOR Y EXTERIOR - CAMBIO DE FILTRO","Piezas reemplazadas: FILTRO
"
28314,2025-08-18 00:00:00-03,2025-09-02 00:00:00-03,OXICASTHOMECARE,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,VBUB0114500405,5L,"compresor ok, valvulas ok, electrovalvulas ok, placa comando ok, ciolta oscila entre 74 a 89 en 5 y 4 litros, reemplazo de tamiz ciolita + filtros y limpieza.","Piezas reemplazadas: CEOLITA - FILTROS
"
28316,2025-08-18 00:00:00-03,2025-09-02 00:00:00-03,OXICASTHOMECARE,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,N5107708,5L,"compresor ok, valvulas ok, electrovalvulas ok, ciolta oscila entre 90 a 94 en 5,  remplazo de placa comando + filtros y limpieza.","Piezas reemplazadas: placa comando
"
28317,2025-08-18 00:00:00-03,2025-09-02 00:00:00-03,OXICASTHOMECARE,AirSep,NewLife Elite,CONCENTRADOR DE OXÍGENO,,838308,5L,"compresor ok, valvulas ok, electrovalvulas ok, placa comando ok, ciolta oscila entre 84 a 91 en 5 y 4 litros, reemplazo de tamiz ciolita + filtros y limpieza, bateria alarma nueva.","Piezas reemplazadas: CEOLITA - FILTROS - BATERIA ALARMA
"
28323,2025-08-18 00:00:00-03,2025-10-21 12:20:31.251427-03,DIAGNOSTIC MEDIC,BMC,CPAP G2,CPAP,,E2321302204,,falla en reslex - actualización de software para corrección de reslex - equipo con tierra y polvo en su interior - limpieza interior y exterior - cambio de filtro - control de funcionamiento ok,"Se realizaron trabajos de limpieza profunda en rodamientos para eliminar polvo
actualización de software
cambios de filtros
calibración y chequeo de funcionamiento"
28324,2025-08-18 00:00:00-03,,DIAGNOSTIC MEDIC,BMC,CPAP G2,CPAP,,E2123205040,,turbina dañada por ingreso de líquido en su interior (causa de que no arranque) - display de placa dañado - control de funcionamiento con nueva turbina ok - requiere cambio de display,"Cambio de turbina
Cambio de display"
